

## demo007

This demo develops from demo006 and adds:

-  passing of data from the code to the GUI (for now in test only and in ...)
- integration of the actual code in  `drivers/board_driver.h` (I2c1 sensors only).
- addition of the embedded-wizard files (apart the generated ones).





| Author       | Date          |
| ------------ | ------------- |
| Marco Accame | 22 April 2020 |





