

## demo010

This demo is the result of tests done on teh ventilator on 6 may 2020. we (marco.maggiali, ugo.pattacini, simeone.dussoni and myself marco.accame) have seen:

-  the four modes (dle, cpac, vcv, prcv) by means of variables changed in runtime with the debugger
-  change of IE ratio using variables changed in runtime with the debugger.





| Author       | Date       |
| ------------ | ---------- |
| Marco Accame | 4 May 2020 |




