

## demo014

This demo add the FSM. it is nearly the final one. The basic tests on prototype-01 and -02 are OK.





| Author       | Date        |
| ------------ | ----------- |
| Marco Accame | 29 May 2020 |




